&HEAD CHID='geom_hvac_supply_3d_ref', TITLE='Complex Geometry: supply box turned 60 deg about the axis (-1,1,1), GEOM, reference with the previous cut-cell momentum.' /

# Room 10 m x 10 m x 6 m with 0.2 m cells. A box 3.0 m x 2.4 m x 0.4 m (centre 7.1, 5.0, 2.0 m) blows air
# through its small -x face of its own frame: 5 m3/s through 0.96 m2. The air leaves through an open vent in the y=10 m wall.
# GEOM box turned by 60 degrees about the axis (-1,1,1) through its center (MOVE).
# Line devices measure the time-averaged velocity (t > 10 s) on three planes 0.5, 1 and 2 m from the center of the supply
# face, normal to the face; the lines are 5 m long along the long side of the face, in four rows 0.2 m apart (rows -0.3 to 0.3 m
# along the short side). Utilities/Python/scripts/geom_hvac_supply_jet.py reads the file geom_hvac_supply_3d_ref_line.csv.
&MESH ID='Mesh01', IJK=50,50,30, XB=0.0,10.0,0.0,10.0,0.0,6.0 /
&TIME T_END=30. /
&MISC RND_SEED=101 /
&DUMP DT_DEVC=0.1, DT_SLCF=1. /
&PRES SOLVER='UGLMAT' /

&SURF ID='SUPPLY', VEL=-5.208333, COLOR='BLUE' /

&MOVE ID='MV', AXIS=-1,1,1, ROTATION_ANGLE=60., X0=7.1,Y0=5.0,Z0=2.0 /
&GEOM ID='Box', XB=5.6000,8.6000,3.8000,6.2000,1.8000,2.2000, SURF_ID6='SUPPLY','INERT','INERT','INERT','INERT','INERT', MOVE_ID='MV' /

&VENT ID='Vent', SURF_ID='OPEN', XB=8.2,10.0,10.0,10.0,2.0,3.0 /

&DEVC XB=7.33333,4.00000,2.46667,5.80000,3.96667,2.30000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d050_r0', STATISTICS_START=10. /
&DEVC XB=7.33333,4.00000,2.46667,5.80000,3.96667,2.30000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d050_r0', STATISTICS_START=10. /
&DEVC XB=7.33333,4.00000,2.46667,5.80000,3.96667,2.30000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d050_r0', STATISTICS_START=10. /
&DEVC XB=7.40000,4.06667,2.60000,5.93333,4.10000,2.43333, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d050_r1', STATISTICS_START=10. /
&DEVC XB=7.40000,4.06667,2.60000,5.93333,4.10000,2.43333, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d050_r1', STATISTICS_START=10. /
&DEVC XB=7.40000,4.06667,2.60000,5.93333,4.10000,2.43333, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d050_r1', STATISTICS_START=10. /
&DEVC XB=7.46667,4.13333,2.73333,6.06667,4.23333,2.56667, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d050_r2', STATISTICS_START=10. /
&DEVC XB=7.46667,4.13333,2.73333,6.06667,4.23333,2.56667, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d050_r2', STATISTICS_START=10. /
&DEVC XB=7.46667,4.13333,2.73333,6.06667,4.23333,2.56667, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d050_r2', STATISTICS_START=10. /
&DEVC XB=7.53333,4.20000,2.86667,6.20000,4.36667,2.70000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d050_r3', STATISTICS_START=10. /
&DEVC XB=7.53333,4.20000,2.86667,6.20000,4.36667,2.70000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d050_r3', STATISTICS_START=10. /
&DEVC XB=7.53333,4.20000,2.86667,6.20000,4.36667,2.70000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d050_r3', STATISTICS_START=10. /
&DEVC XB=7.00000,3.66667,2.30000,5.63333,4.30000,2.63333, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d100_r0', STATISTICS_START=10. /
&DEVC XB=7.00000,3.66667,2.30000,5.63333,4.30000,2.63333, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d100_r0', STATISTICS_START=10. /
&DEVC XB=7.00000,3.66667,2.30000,5.63333,4.30000,2.63333, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d100_r0', STATISTICS_START=10. /
&DEVC XB=7.06667,3.73333,2.43333,5.76667,4.43333,2.76667, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d100_r1', STATISTICS_START=10. /
&DEVC XB=7.06667,3.73333,2.43333,5.76667,4.43333,2.76667, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d100_r1', STATISTICS_START=10. /
&DEVC XB=7.06667,3.73333,2.43333,5.76667,4.43333,2.76667, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d100_r1', STATISTICS_START=10. /
&DEVC XB=7.13333,3.80000,2.56667,5.90000,4.56667,2.90000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d100_r2', STATISTICS_START=10. /
&DEVC XB=7.13333,3.80000,2.56667,5.90000,4.56667,2.90000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d100_r2', STATISTICS_START=10. /
&DEVC XB=7.13333,3.80000,2.56667,5.90000,4.56667,2.90000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d100_r2', STATISTICS_START=10. /
&DEVC XB=7.20000,3.86667,2.70000,6.03333,4.70000,3.03333, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d100_r3', STATISTICS_START=10. /
&DEVC XB=7.20000,3.86667,2.70000,6.03333,4.70000,3.03333, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d100_r3', STATISTICS_START=10. /
&DEVC XB=7.20000,3.86667,2.70000,6.03333,4.70000,3.03333, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d100_r3', STATISTICS_START=10. /
&DEVC XB=6.33333,3.00000,1.96667,5.30000,4.96667,3.30000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d200_r0', STATISTICS_START=10. /
&DEVC XB=6.33333,3.00000,1.96667,5.30000,4.96667,3.30000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d200_r0', STATISTICS_START=10. /
&DEVC XB=6.33333,3.00000,1.96667,5.30000,4.96667,3.30000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d200_r0', STATISTICS_START=10. /
&DEVC XB=6.40000,3.06667,2.10000,5.43333,5.10000,3.43333, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d200_r1', STATISTICS_START=10. /
&DEVC XB=6.40000,3.06667,2.10000,5.43333,5.10000,3.43333, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d200_r1', STATISTICS_START=10. /
&DEVC XB=6.40000,3.06667,2.10000,5.43333,5.10000,3.43333, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d200_r1', STATISTICS_START=10. /
&DEVC XB=6.46667,3.13333,2.23333,5.56667,5.23333,3.56667, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d200_r2', STATISTICS_START=10. /
&DEVC XB=6.46667,3.13333,2.23333,5.56667,5.23333,3.56667, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d200_r2', STATISTICS_START=10. /
&DEVC XB=6.46667,3.13333,2.23333,5.56667,5.23333,3.56667, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d200_r2', STATISTICS_START=10. /
&DEVC XB=6.53333,3.20000,2.36667,5.70000,5.36667,3.70000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d200_r3', STATISTICS_START=10. /
&DEVC XB=6.53333,3.20000,2.36667,5.70000,5.36667,3.70000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d200_r3', STATISTICS_START=10. /
&DEVC XB=6.53333,3.20000,2.36667,5.70000,5.36667,3.70000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d200_r3', STATISTICS_START=10. /
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBY=5.0, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBZ=3.0, CELL_CENTERED=.TRUE. /

&TAIL /
