&HEAD CHID='geom_hvac_supply_obst', TITLE='Complex Geometry: supply box aligned with the grid, OBST.' /

# Room 10 m x 10 m x 6 m with 0.2 m cells. A box 3.0 m x 2.4 m x 0.4 m (centre 7.1, 5.0, 2.0 m) blows air
# through its small -x face of its own frame: 5 m3/s through 0.96 m2. The air leaves through an open vent in the y=10 m wall.
# Aligned box made of an OBST: the reference.
# Line devices measure the time-averaged velocity (t > 10 s) on three planes 0.5, 1 and 2 m from the center of the supply
# face, normal to the face; the lines are 5 m long along the long side of the face, in four rows 0.2 m apart (rows -0.3 to 0.3 m
# along the short side). Utilities/Python/scripts/geom_hvac_supply_jet.py reads the file geom_hvac_supply_obst_line.csv.
&MESH ID='Mesh01', IJK=50,50,30, XB=0.0,10.0,0.0,10.0,0.0,6.0 /
&TIME T_END=30. /
&MISC RND_SEED=101 /
&DUMP DT_DEVC=0.1, DT_SLCF=1. /
&PRES SOLVER='UGLMAT' /

&SURF ID='SUPPLY', VEL=-5.208333, COLOR='BLUE' /

&OBST XB=5.6000,8.6000,3.8000,6.2000,1.8000,2.2000, SURF_ID6='SUPPLY','INERT','INERT','INERT','INERT','INERT' /

&VENT ID='Vent', SURF_ID='OPEN', XB=8.2,10.0,10.0,10.0,2.0,3.0 /

&DEVC XB=5.10000,5.10000,2.50000,7.50000,1.70000,1.70000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d050_r0', STATISTICS_START=10. /
&DEVC XB=5.10000,5.10000,2.50000,7.50000,1.70000,1.70000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d050_r0', STATISTICS_START=10. /
&DEVC XB=5.10000,5.10000,2.50000,7.50000,1.70000,1.70000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d050_r0', STATISTICS_START=10. /
&DEVC XB=5.10000,5.10000,2.50000,7.50000,1.90000,1.90000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d050_r1', STATISTICS_START=10. /
&DEVC XB=5.10000,5.10000,2.50000,7.50000,1.90000,1.90000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d050_r1', STATISTICS_START=10. /
&DEVC XB=5.10000,5.10000,2.50000,7.50000,1.90000,1.90000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d050_r1', STATISTICS_START=10. /
&DEVC XB=5.10000,5.10000,2.50000,7.50000,2.10000,2.10000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d050_r2', STATISTICS_START=10. /
&DEVC XB=5.10000,5.10000,2.50000,7.50000,2.10000,2.10000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d050_r2', STATISTICS_START=10. /
&DEVC XB=5.10000,5.10000,2.50000,7.50000,2.10000,2.10000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d050_r2', STATISTICS_START=10. /
&DEVC XB=5.10000,5.10000,2.50000,7.50000,2.30000,2.30000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d050_r3', STATISTICS_START=10. /
&DEVC XB=5.10000,5.10000,2.50000,7.50000,2.30000,2.30000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d050_r3', STATISTICS_START=10. /
&DEVC XB=5.10000,5.10000,2.50000,7.50000,2.30000,2.30000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d050_r3', STATISTICS_START=10. /
&DEVC XB=4.60000,4.60000,2.50000,7.50000,1.70000,1.70000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d100_r0', STATISTICS_START=10. /
&DEVC XB=4.60000,4.60000,2.50000,7.50000,1.70000,1.70000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d100_r0', STATISTICS_START=10. /
&DEVC XB=4.60000,4.60000,2.50000,7.50000,1.70000,1.70000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d100_r0', STATISTICS_START=10. /
&DEVC XB=4.60000,4.60000,2.50000,7.50000,1.90000,1.90000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d100_r1', STATISTICS_START=10. /
&DEVC XB=4.60000,4.60000,2.50000,7.50000,1.90000,1.90000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d100_r1', STATISTICS_START=10. /
&DEVC XB=4.60000,4.60000,2.50000,7.50000,1.90000,1.90000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d100_r1', STATISTICS_START=10. /
&DEVC XB=4.60000,4.60000,2.50000,7.50000,2.10000,2.10000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d100_r2', STATISTICS_START=10. /
&DEVC XB=4.60000,4.60000,2.50000,7.50000,2.10000,2.10000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d100_r2', STATISTICS_START=10. /
&DEVC XB=4.60000,4.60000,2.50000,7.50000,2.10000,2.10000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d100_r2', STATISTICS_START=10. /
&DEVC XB=4.60000,4.60000,2.50000,7.50000,2.30000,2.30000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d100_r3', STATISTICS_START=10. /
&DEVC XB=4.60000,4.60000,2.50000,7.50000,2.30000,2.30000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d100_r3', STATISTICS_START=10. /
&DEVC XB=4.60000,4.60000,2.50000,7.50000,2.30000,2.30000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d100_r3', STATISTICS_START=10. /
&DEVC XB=3.60000,3.60000,2.50000,7.50000,1.70000,1.70000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d200_r0', STATISTICS_START=10. /
&DEVC XB=3.60000,3.60000,2.50000,7.50000,1.70000,1.70000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d200_r0', STATISTICS_START=10. /
&DEVC XB=3.60000,3.60000,2.50000,7.50000,1.70000,1.70000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d200_r0', STATISTICS_START=10. /
&DEVC XB=3.60000,3.60000,2.50000,7.50000,1.90000,1.90000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d200_r1', STATISTICS_START=10. /
&DEVC XB=3.60000,3.60000,2.50000,7.50000,1.90000,1.90000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d200_r1', STATISTICS_START=10. /
&DEVC XB=3.60000,3.60000,2.50000,7.50000,1.90000,1.90000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d200_r1', STATISTICS_START=10. /
&DEVC XB=3.60000,3.60000,2.50000,7.50000,2.10000,2.10000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d200_r2', STATISTICS_START=10. /
&DEVC XB=3.60000,3.60000,2.50000,7.50000,2.10000,2.10000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d200_r2', STATISTICS_START=10. /
&DEVC XB=3.60000,3.60000,2.50000,7.50000,2.10000,2.10000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d200_r2', STATISTICS_START=10. /
&DEVC XB=3.60000,3.60000,2.50000,7.50000,2.30000,2.30000, POINTS=51, QUANTITY='U-VELOCITY', ID='U_d200_r3', STATISTICS_START=10. /
&DEVC XB=3.60000,3.60000,2.50000,7.50000,2.30000,2.30000, POINTS=51, QUANTITY='V-VELOCITY', ID='V_d200_r3', STATISTICS_START=10. /
&DEVC XB=3.60000,3.60000,2.50000,7.50000,2.30000,2.30000, POINTS=51, QUANTITY='W-VELOCITY', ID='W_d200_r3', STATISTICS_START=10. /
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBY=5.0, CELL_CENTERED=.TRUE. /
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., PBZ=3.0, CELL_CENTERED=.TRUE. /

&TAIL /
